within BuildingsLite.Airflow.Multizone;
model Table_V_flow
  "Volume flow(y-axis) vs Pressure(x-axis) cubic spline fit model based on table data, with last two points linearly interpolated"
  extends BuildingsLite.Airflow.Multizone.Table_m_flow(
    final mMea_flow_nominal = VMea_flow_nominal*rho_default);

  parameter Modelica.Units.SI.VolumeFlowRate VMea_flow_nominal[:]
    "Volume flow rate of test points"
    annotation (Dialog(group="Test data"));
initial equation
  assert(size(dpMea_nominal, 1) == size(VMea_flow_nominal, 1),
    "Size of parameters are size(dpMea_nominal, 1) = " + String(size(dpMea_nominal, 1)) +
    " and size(VMea_flow_nominal, 1) = " + String(size(VMea_flow_nominal, 1)) + ". They must be equal.");

  annotation (
    defaultComponentName="tabDat",
    Documentation(info="<html>
<p>
This model describes the one-directional pressure driven air flow through an
opening based on user-provided tabular data describing the relation between volume flow rate
and pressure difference over the component.
</p>
<p align=\"center\" style=\"font-style:italic;\">
V&#775; = f(&Delta;p),
</p>
<p>
where <i>V&#775;</i> is the volume flow rate and
<i>&Delta;p</i> is the pressure difference.
<p>
Based on the table input, a cubic hermite spline is constructed between all points
except for the two last pairs of points. These point are connected linearly.
</p>
<p>
The constructed curve is the direct relation between <i>V&#775;</i> and <i>&Delta;p</i>.
</p>
<p>
A similar model is also used in the CONTAM software (Dols and Walton, 2015).
</p>
<h4>References</h4>
<ul>
<li>
<b>W. S. Dols and B. J. Polidoro</b>,<b>2015</b>. <i>CONTAM User Guide and Program Documentation Version 3.2</i>,
National Institute of Standards and Technology, NIST TN 1887, Sep. 2015. doi:
<a href=\"https://doi.org/10.6028/NIST.TN.1887\">10.6028/NIST.TN.1887</a>.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
February 2, 2022, by Michael Wetter:<br/>
Revised implementation.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1436\">IBPSA, #1436</a>.
</li>
<li>Apr 6, 2021, 2020, by Klaas De Jonge:<br/>
First implementation.
</li>
</ul>
</html>
"), Icon(graphics={
        Rectangle(
          extent={{-48,80},{52,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-98,6},{-48,-6}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,127,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{52,6},{102,-6}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,127,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-22,78},{2,-78}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{2,78},{28,-78}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{0,13},{0,-13}},
          textColor={0,0,127},
          origin={15,0},
          rotation=90,
          textString="V_flow"),
        Rectangle(
          extent={{-22,78},{28,58}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.Forward),
        Line(points={{2,78},{2,-78}}, color={28,108,200})}));
end Table_V_flow;
